{
  "key": "electric-substation",
  "name": "Transmission Substation (IEC 61850)",
  "category": "OT",
  "description": "A 138/13.8 kV IEC 61850 substation seen from the station SPAN. Station bus: an SEL-3530 RTAC gateway polling multi-vendor protection IEDs (SEL-451/751, ABB REF615, GE Multilin 850, Siemens SIPROTEC 5 7SJ85) over MMS and DNP3, protection GOOSE between the feeder IEDs, an SEL-2488 PTP grandmaster (IEC 61850-9-3 over Ethernet) and a local HMI / engineering laptop doing SEL relay-settings sessions. Process bus: SEL-401 and SIPROTEC 6MU85 merging units streaming 9-2LE sampled values to the SEL-487E transformer differential, timed by the boundary-clock switch. The control centre (SCADA over DNP3, backup over IEC 104, NMS) and the corporate office sit across the utility WAN (wan_rtt_ms). Planted findings: GOOSE from an unexpected publisher (a test set left on the bus), relay engineering straight from the corporate office, a rogue PTP grandmaster, factory SEL passwords in cleartext. Run: tgt run --env electric-substation --pcap sub.pcap --once --rate 0",
  "options": {"snmp_community": "grid-ro-7741"},
  "segments": [
    {"name": "CC-SCADA", "vlan": 10, "subnet": "10.40.10.0/24", "zone": "OT-SUPERVISORY", "wan_rtt_ms": 28},
    {"name": "CORP-OFFICE", "vlan": 20, "subnet": "10.40.20.0/24", "zone": "IT", "wan_rtt_ms": 34},
    {"name": "SUB-DMZ", "vlan": 50, "subnet": "10.41.50.0/24", "zone": "DMZ"},
    {"name": "STATION-BUS", "vlan": 110, "subnet": "10.41.10.0/24", "zone": "OT-CELL"},
    {"name": "PROCESS-BUS", "vlan": 120, "subnet": "10.41.20.0/24", "zone": "OT-CELL"}
  ],
  "hosts": [
    {"name": "CC-SCADA01", "ip": "10.40.10.10", "role": "scada", "os": "win2019"},
    {"name": "CC-SCADA02", "ip": "10.40.10.11", "role": "scada", "os": "win2019"},
    {"name": "CC-HIST01", "ip": "10.40.10.12", "role": "hist", "os": "win2019"},
    {"name": "CC-NMS", "ip": "10.40.10.40", "role": "nms", "os": "linux"},
    {"name": "CORP-WS01", "ip": "10.40.20.101", "role": "ws", "os": "win10"},
    {"name": "CORP-ENG-LT", "ip": "10.40.20.150", "role": "eng", "os": "win10"},
    {"name": "SUB-FW01", "ip": "10.41.50.5", "role": "firewall", "os": "embedded-linux", "model": "fortinet-fortigate-100f"},
    {"name": "SUB-JUMP", "ip": "10.41.50.10", "role": "jump", "os": "win2019"},
    {"name": "SW-STATION", "ip": "10.41.10.2", "model": "hirschmann-rsp35"},
    {"name": "RTAC01", "ip": "10.41.10.20", "model": "sel-3530"},
    {"name": "SUB-HMI", "ip": "10.41.10.21", "role": "hmi", "os": "win10"},
    {"name": "SUB-ENG", "ip": "10.41.10.22", "role": "eng", "os": "win10"},
    {"name": "GPS-CLK", "ip": "10.41.10.25", "role": "clock", "os": "sel", "model": "sel-2488"},
    {"name": "L1-SEL451", "ip": "10.41.10.31", "model": "sel-451", "meta": {"goose_appid": 257}},
    {"name": "F1-SEL751", "ip": "10.41.10.32", "model": "sel-751", "meta": {"goose_appid": 258}},
    {"name": "F2-REF615", "ip": "10.41.10.33", "os": "embedded", "model": "abb-ref615", "meta": {"goose_appid": 259}},
    {"name": "F3-MULTILIN850", "ip": "10.41.10.34", "os": "embedded", "model": "ge-multilin-850", "meta": {"goose_appid": 260}},
    {"name": "F4-7SJ85", "ip": "10.41.10.35", "os": "embedded", "model": "siemens-siprotec5-7sj85", "meta": {"goose_appid": 261}},
    {"name": "TESTSET-01", "ip": "10.41.10.99", "mac": "20:b7:c0:41:0a:63", "role": "test-set", "os": "embedded", "model": "omicron-cmc-356", "vendor": "OMICRON electronics", "product": "CMC 356 test set", "meta": {"goose_appid": 1}},
    {"name": "PTP-ROGUE", "ip": "10.41.10.98", "mac": "dc:a6:32:5e:21:07", "role": "unknown", "os": "embedded-linux", "model": "raspberry-pi-4", "vendor": "Raspberry Pi Trading", "product": "Raspberry Pi 4 (ptp4l)"},
    {"name": "SW-PROCESS", "ip": "10.41.20.2", "model": "hirschmann-rsp35"},
    {"name": "T1-SEL487E", "ip": "10.41.20.31", "model": "sel-487e"},
    {"name": "MU-T1-HV", "ip": "10.41.20.41", "role": "merging-unit", "os": "sel", "model": "sel-401", "meta": {"sv_appid": 16385}},
    {"name": "MU-T1-LV", "ip": "10.41.20.42", "role": "merging-unit", "os": "embedded", "model": "siemens-siprotec5-6mu85", "meta": {"sv_appid": 16386}}
  ],
  "flows": [
    {"client": "CC-SCADA01", "server": "RTAC01", "proto": "dnp3", "period": "4s", "jitter": "5%"},
    {"client": "CC-SCADA01", "server": "RTAC01", "proto": "dnp3-id", "period": "24h"},
    {"client": "CC-SCADA01", "server": "RTAC01", "proto": "dnp3-time", "period": "1h"},
    {"client": "CC-SCADA02", "server": "RTAC01", "proto": "iec104", "period": "10s", "jitter": "5%"},
    {"client": "CC-SCADA02", "server": "RTAC01", "proto": "iec104-time", "period": "1h"},
    {"client": "CC-HIST01", "server": "CC-SCADA01", "proto": "opcua", "period": "10s"},
    {"client": "CORP-WS01", "server": "SUB-JUMP", "proto": "rdp", "period": "8h"},
    {"client": "SUB-JUMP", "server": "SUB-ENG", "proto": "rdp", "period": "8h"},
    {"client": "SUB-HMI", "server": "RTAC01", "proto": "https", "period": "5s", "jitter": "10%"},
    {"from": "RTAC01", "to": "model:sel-451", "proto": "dnp3", "period": "1s"},
    {"from": "RTAC01", "to": "model:sel-751", "proto": "dnp3", "period": "1s"},
    {"from": "RTAC01", "to": "model:sel-487e", "proto": "dnp3", "period": "1s"},
    {"from": "RTAC01", "to": "model:sel-451", "proto": "dnp3-id", "period": "24h"},
    {"from": "RTAC01", "to": "model:sel-751", "proto": "dnp3-id", "period": "24h"},
    {"from": "RTAC01", "to": "model:sel-487e", "proto": "dnp3-id", "period": "24h"},
    {"from": "RTAC01", "to": "L1-SEL451", "proto": "mms", "period": "4s"},
    {"from": "RTAC01", "to": "F2-REF615", "proto": "mms", "period": "4s"},
    {"from": "RTAC01", "to": "F3-MULTILIN850", "proto": "mms", "period": "4s"},
    {"from": "RTAC01", "to": "F4-7SJ85", "proto": "mms", "period": "4s"},
    {"from": "RTAC01", "to": "role:merging-unit", "proto": "mms", "period": "30s"},
    {"from": "RTAC01", "to": "L1-SEL451", "proto": "goose", "period": "1s"},
    {"from": "RTAC01", "to": "F1-SEL751", "proto": "goose", "period": "1s"},
    {"from": "RTAC01", "to": "F2-REF615", "proto": "goose", "period": "1s"},
    {"from": "RTAC01", "to": "F3-MULTILIN850", "proto": "goose", "period": "1s"},
    {"from": "RTAC01", "to": "F4-7SJ85", "proto": "goose", "period": "1s"},
    {"from": "RTAC01", "to": "TESTSET-01", "proto": "goose", "period": "1s"},
    {"from": "T1-SEL487E", "to": "role:merging-unit", "proto": "sv", "period": "0.208ms"},
    {"from": "RTAC01", "to": "GPS-CLK", "proto": "ptp-l2", "period": "1s"},
    {"from": "L1-SEL451", "to": "GPS-CLK", "proto": "ptp-l2", "period": "1s"},
    {"from": "F4-7SJ85", "to": "GPS-CLK", "proto": "ptp-l2", "period": "1s"},
    {"from": "F2-REF615", "to": "PTP-ROGUE", "proto": "ptp-l2", "period": "1s"},
    {"from": "role:merging-unit", "to": "SW-PROCESS", "proto": "ptp-l2", "period": "1s"},
    {"from": "T1-SEL487E", "to": "SW-PROCESS", "proto": "ptp-l2", "period": "1s"},
    {"from": "RTAC01", "to": "GPS-CLK", "proto": "ntp", "period": "64s"},
    {"from": "SUB-HMI", "to": "GPS-CLK", "proto": "ntp", "period": "1024s"},
    {"from": "SUB-ENG", "to": "GPS-CLK", "proto": "ntp", "period": "1024s"},
    {"from": "SUB-HMI", "proto": "netbios", "period": "12m"},
    {"from": "SUB-ENG", "proto": "netbios", "period": "12m"},
    {"from": "SUB-ENG", "to": "F1-SEL751", "proto": "sel-telnet", "period": "24h"},
    {"from": "SUB-ENG", "to": "T1-SEL487E", "proto": "sel-telnet", "period": "24h"},
    {"from": "SUB-ENG", "to": "GPS-CLK", "proto": "sel-telnet", "period": "24h"},
    {"from": "SUB-ENG", "to": "MU-T1-HV", "proto": "sel-telnet", "period": "24h"},
    {"from": "CORP-ENG-LT", "to": "L1-SEL451", "proto": "sel-telnet", "period": "24h"},
    {"from": "CC-NMS", "to": "GPS-CLK", "proto": "snmp", "period": "5m"},
    {"from": "CC-NMS", "to": "SUB-FW01", "proto": "snmp", "period": "5m"},
    {"from": "CC-NMS", "to": "role:switch", "proto": "snmp", "period": "5m"},
    {"from": "role:switch", "proto": "lldp", "period": "30s"},
    {"from": "role:switch", "to": "CC-NMS", "proto": "syslog", "period": "2m", "jitter": "90%"},
    {"from": "RTAC01", "to": "CC-NMS", "proto": "syslog", "period": "1m", "jitter": "90%"},
    {"from": "SUB-FW01", "to": "CC-NMS", "proto": "syslog", "period": "30s", "jitter": "90%"}
  ],
  "findings": [
    {"id": "goose-unexpected-publisher", "title": "GOOSE from a publisher not in the substation configuration", "severity": "high", "category": "rogue-device", "hosts": ["TESTSET-01"], "flows": [{"client": "RTAC01", "server": "TESTSET-01", "proto": "goose"}], "detail": "An OMICRON CMC test set left on the station bus publishes trip GOOSE (APPID 0x0001, gocbRef TESTSET01LD0/LLN0$GO$gcbTrip) that no IED's SCD subscription names."},
    {"id": "corp-relay-engineering", "title": "Relay engineering session from the corporate network", "severity": "high", "category": "cross-zone-access", "hosts": ["CORP-ENG-LT", "L1-SEL451"], "flows": [{"client": "CORP-ENG-LT", "server": "L1-SEL451", "proto": "sel-telnet"}], "detail": "A corporate-office laptop changes SEL-451 settings over Telnet across the WAN, bypassing SUB-JUMP."},
    {"id": "rogue-ptp-grandmaster", "title": "PTP grandmaster announced by an unknown device", "severity": "high", "category": "rogue-device", "hosts": ["PTP-ROGUE"], "flows": [{"client": "F2-REF615", "server": "PTP-ROGUE", "proto": "ptp-l2"}], "detail": "A Raspberry Pi running ptp4l announces itself as a GPS-locked grandmaster alongside the SEL-2488; IEDs that follow it misalign protection and SV timestamps."},
    {"id": "sel-default-passwords", "title": "SEL relays accessed with factory passwords over cleartext Telnet", "severity": "medium", "category": "default-credentials", "hosts": ["F1-SEL751", "T1-SEL487E", "L1-SEL451"], "flows": [{"client": "SUB-ENG", "server": "F1-SEL751", "proto": "sel-telnet"}, {"client": "CORP-ENG-LT", "server": "L1-SEL451", "proto": "sel-telnet"}], "detail": "ACC / 2AC logins send the factory OTTER / TAIL passwords in the clear."}
  ]
}
